# 06 — Risk management report (ISO 14971:2019 cl. 9) and production / post-production (cl. 10)

> **Standard:** ISO 14971:2019 cl. 9 (review before release), cl. 10 (production and post-production information). **MANUAL** (F-48, F-117). DRAFT — needs Masood's review. **Not signed**: signing is an owner action.

**In one line:** the one-page answer a reviewer asks for before release: did we do every step, and is what is left OK?

| Cl. 9 check | Status | Where |
|---|---|---|
| Risk management plan carried out | yes (synthetic criteria) | ../00-project/risk-management-plan.md, ADR-0012 |
| Risk analysis (cl. 5) | done | 01-risk-analysis.md, 01a, 01b |
| Risk evaluation (cl. 6) | done | 02-risk-evaluation.md |
| Risk control (cl. 7.1–7.2) | done; 3 bench verifications open | 03-risk-control.md, ../11-verification/hazard-chain.md |
| Residual risk per hazard (cl. 7.3–7.6) | drafted; benefit-risk = owner | 04-residual-risk.md |
| Overall residual risk (cl. 8) | **not accepted yet** | 05-overall-residual-risk.md |
| Production / post-production methods (cl. 10) | **not started** — no field data, no complaint process | owner action before any release |

**Release recommendation (draft):** not ready. Blocking: bench SAF-001/013/020, Q-20 (alarm signals vs IEC 60601-1-8), cl. 10 process.

## Four blocks
- **Assumptions:** A-39. **Risks:** R-18. **Open questions:** Q-19, Q-20.
- **Trace links:** every file of this folder; ../13-assessment/RELEASE-NOTES.md.
