---
id: "MRTM-SAF-001"
type: "safety"
status: "draft"
priority: "medium"
author: "Masood (drafted by Claude, DOGFOOD-1)"
created: "2026-09-27"
modified: "2026-09-27"
tags: []
uplinks: ["MRTM-SYS-003"]
safetyClass: "C"
hazard: ["HAZ-006"]
derived: false
---

# Buzzer loudness

## Description

The monitor shall sound the buzzer at a sound pressure level of 65 dB(A) or more at 1 m.

## Rationale

Risk control for hazard 'alert not heard' (ISO 14971 cl. 7; IEC 60601-1-8 frame).

## Safety

Mitigates HAZ-006 (alert not perceived): a loud enough buzzer is heard across the room where the fridge stands.

## Verification

Test: with background noise below 45 dB(A), measure the sound pressure level on axis at 1 m with a class 2 sound level meter.
