# 09-hardware — hardware design (IEC 60601-1 frame)

Start with `hardware-design-description.md`. The model is `../06-design/hardware/MrtmHardware.sysml`.

| File | Kind |
|---|---|
| hardware-design-description.md | MANUAL — explains the model |
| component-selection.md | MANUAL — why each part |
| pin-map.md, power-budget.md, bom.md, hardware-trace-matrix.md | GENERATED by `tools/hw-tables.cjs` from the model (re-run after any model change; exit 1 = a budget or pin rule failed) |

Every value is EE-REVIEW. Vendors and part numbers are SYNTHETIC.
