# Requirements Export

**Export schema:** `sanad/requirements-export/2`

**Mode:** Engineering — generated on a workstation, outside the certification recipe; this report carries no certification credit.

**Generated from commit:** `0abc378672ee0cce17fdfec2a38db9acdbf9fa0e`

**Commit date:** `2026-09-27T11:26:12+05:30`

**Tool version:** `sanad 0.6.3`

**Configuration hash:** `5d3eaed4672357a3f152b73777c549e12f3322dc0cf3140ae32f1f4452e0dccc`

**Input hash:** `8afa911daa89f59110144cefae29f982bb8a365a8b802a0d832ba03bd35b377c`

**Inputs:** `146 requirements`, `symbol index`, `architecture inventory`, `glossary`, `data dictionary`, `verification cases`

**Index**

- [Environmental Requirement (4)](#environmental-requirement-4)
- [Interface Requirement (4)](#interface-requirement-4)
- [Maintainability Requirement (3)](#maintainability-requirement-3)
- [Performance Requirement (4)](#performance-requirement-4)
- [Safety Requirement (23)](#safety-requirement-23)
- [Stakeholder Requirement (8)](#stakeholder-requirement-8)
- [System Requirement (24)](#system-requirement-24)
- [Hardware item requirement (13)](#hardware-item-requirement-13)
- [Software system requirement (19)](#software-system-requirement-19)
- [Sensor item requirement (2)](#sensor-item-requirement-2)
- [Excursion item requirement (3)](#excursion-item-requirement-3)
- [Alarm item requirement (4)](#alarm-item-requirement-4)
- [Display item requirement (2)](#display-item-requirement-2)
- [Log item requirement (3)](#log-item-requirement-3)
- [Usb item requirement (2)](#usb-item-requirement-2)
- [Power item requirement (2)](#power-item-requirement-2)
- [Supervisor item requirement (3)](#supervisor-item-requirement-3)
- [Sensor sampler requirement (2)](#sensor-sampler-requirement-2)
- [Limit evaluator requirement (3)](#limit-evaluator-requirement-3)
- [Alarm mgr requirement (4)](#alarm-mgr-requirement-4)
- [Display mgr requirement (2)](#display-mgr-requirement-2)
- [Event log requirement (2)](#event-log-requirement-2)
- [History ring requirement (2)](#history-ring-requirement-2)
- [Rtc clock requirement (1)](#rtc-clock-requirement-1)
- [Usb export requirement (2)](#usb-export-requirement-2)
- [Power mon requirement (2)](#power-mon-requirement-2)
- [Wdt kicker requirement (1)](#wdt-kicker-requirement-1)
- [Diagnostics requirement (1)](#diagnostics-requirement-1)
- [Config mgr requirement (1)](#config-mgr-requirement-1)

## Environmental Requirement (4)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-ENV-001 | Battery endurance | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  | The monitor shall operate from the internal battery for 4 h. | A-11 assumes 4 h until Q-07 is answered. | Test: run on a fully charged battery at 25 °C for 4 h. |
| MRTM-ENV-002 | Ambient temperature | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  | The monitor shall operate at an ambient temperature from 10 °C to 35 °C. | Clinic rooms; IEC 60601-1 cl. 7.9.3.1 frame. | Test: climatic chamber at 10 °C and 35 °C. |
| MRTM-ENV-003 | Humidity | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  | The monitor shall operate at a relative humidity from 15 % to 85 % non-condensing. | Clinic rooms; IEC 60601-1 frame. | Test: climatic chamber at 15 % and 85 %. |
| MRTM-ENV-004 | Probe environment | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  | The temperature probe shall operate at a fridge air temperature from -30 °C to 50 °C. | Covers freezer faults and defrost cycles. | Test: probe in a chamber at -30 °C and 50 °C. |

## Interface Requirement (4)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | allocated_to | implemented_by | Description | Rationale | Verification |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-IFC-001 | Probe bus | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall read the temperature probe over a 1-Wire bus. | DS18B20-class digital probe (Phase 6 assumption). | Inspection: bus capture of one sample. |
| MRTM-IFC-002 | Acknowledge input | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall debounce the acknowledge button input for 50 ms. | A momentary contact bounces; one press must be one acknowledgement. | Test: apply a bouncing contact and count acknowledgements. |
| MRTM-IFC-003 | USB readout | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall present the event log to the USB host as a read-only mass-storage volume. | A-10: readout needs no special software. | Test: connect to a USB host and attempt to write. |
| MRTM-IFC-004 | Display character height | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall draw the temperature digits at a character height of 5 mm or more. | Readable from 1 m. | Inspection: measure the digit height on the display. |

## Maintainability Requirement (3)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-MNT-001 | Probe replacement | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  | The monitor shall meet the measurement accuracy with a replacement temperature probe without recalibration. | The technician must swap a failed probe on site. | Test: swap the probe and repeat the accuracy test. |
| MRTM-MNT-002 | Battery level | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  | The monitor shall show the battery charge level on the display in steps of 10 %. | The technician plans the battery change. | Inspection: read the display at three charge levels. |
| MRTM-MNT-003 | Firmware version | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 | 2026-09-27 |  | C | false |  | The monitor shall show the firmware version on the display for 3 s at power-up. | Configuration identification in the field (IEC 62304 cl. 8.1.1). | Inspection: power up and read the version. |

## Performance Requirement (4)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | allocated_to | implemented_by | Description | Rationale | Verification |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-PRF-001 | Measurement accuracy | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall measure the fridge air temperature with an accuracy of ±0.5 °C over the range 0 °C to 15 °C. | Measurement Accuracy in the data dictionary; the band edges must be judged correctly. | Test: compare with a reference thermometer at 0 °C, 5 °C and 15 °C. |
| MRTM-PRF-002 | End-to-end alert time | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall sound the buzzer within 65 s of the first sample outside the allowed band. | 60 s confirmation plus 5 s alert time. | Test: step the probe out of band and time the buzzer. |
| MRTM-PRF-003 | Log readout time | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall deliver the complete event log to the USB host within 30 s. | An audit readout must not keep staff waiting. | Test: fill the log to 10000 events and time the readout. Run with the event log holding 10000 events (review round 1, T07). |
| MRTM-PRF-004 | Display refresh | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall refresh the displayed temperature at a period of 10 s. | The display follows the sampling period. | Test: time 20 display updates. |

## Safety Requirement (23)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | hazard | derived | allocated_to | implemented_by | Description | Rationale | Safety | Verification |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-SAF-001 | Buzzer loudness | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 | 2026-09-27 |  | C | HAZ-006 | false |  |  | The monitor shall sound the buzzer at a sound pressure level of 65 dB(A) or more at 1 m. | Risk control for hazard 'alert not heard' (ISO 14971 cl. 7; IEC 60601-1-8 frame). | Mitigates HAZ-006 (alert not perceived): a loud enough buzzer is heard across the room where the fridge stands. | Test: with background noise below 45 dB(A), measure the sound pressure level on axis at 1 m with a class 2 sound level meter. |
| MRTM-SAF-002 | Probe fault raises alert | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | HAZ-001 | false |  |  | The monitor shall sound the buzzer within 5 s of the probe fault declaration. | Risk control for hazard 'silent loss of monitoring'. | Mitigates HAZ-001 (excursion not detected): a probe that stops answering is alarmed, so a missing reading is never read as a good one. | Test: disconnect the probe and time the buzzer. |
| MRTM-SAF-003 | Implausible sample | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 | 2026-09-27 |  | C | HAZ-001, HAZ-004 | false |  |  | The monitor shall declare the probe fault when a sample falls outside the range -30 °C to 50 °C. | Risk control for hazard 'false in-band reading from a damaged probe'. | Mitigates HAZ-001 and HAZ-004: a reading outside what the probe can physically see is treated as a fault, catching gross drift and wiring faults. | Test: inject samples at -41 °C and 61 °C through the probe simulator. |
| MRTM-SAF-004 | Watchdog restart | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | HAZ-003 | false |  |  | The monitor shall restart the monitoring software within 2 s of a software watchdog timeout. | Risk control for hazard 'firmware hang stops monitoring' (IEC 62304 cl. 5.3.6). | Mitigates HAZ-003 (silent failure): the on-chip watchdog restarts hung software; the backup alarm (MRTM-SAF-009) covers the case where restart does not help. | Test: force a firmware hang and time the restart. |
| MRTM-SAF-005 | Log power loss | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | HAZ-005, HAZ-008 | false |  |  | The monitor shall log the power loss event within 1 s of mains power loss. | Risk control for hazard 'unexplained gap in the history'. | Mitigates HAZ-005 and HAZ-008: the power loss is on record, so the audit shows when the monitor was on battery. | Test: remove mains power and read the logged event. |
| MRTM-SAF-006 | Alert survives restart | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 | 2026-09-27 |  | C | HAZ-003, HAZ-005 | false |  |  | The monitor shall restore the unacknowledged alert state within 2 s of the restart. | Risk control for hazard 'a restart silences an open alert'. | Mitigates HAZ-003 and HAZ-005: a restart or a power dip does not silently cancel an alarm nobody has acknowledged. | Test: restart the monitor during an unacknowledged alert and confirm the buzzer resumes. |
| MRTM-SAF-007 | Buzzer self-test | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 | 2026-09-27 |  | C | HAZ-006 | false |  |  | The monitor shall test the buzzer within 5 s of power-up. | Risk control for hazard 'broken buzzer found only when needed'. | Mitigates HAZ-006: staff hear the buzzer at every start, so a dead buzzer is noticed at power-up. | Test: power up with the buzzer disconnected and confirm the fault indication. |
| MRTM-SAF-008 | Low battery alarm | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | HAZ-005 | false |  |  | The monitor shall sound the buzzer within 5 s of the battery voltage falling below 3.4 V. | Review round 1, thread T11: on battery the monitor would stop silently after about 4 h. 3.4 V is synthetic and EE-REVIEW (A-15). Risk control for hazard 'monitoring stops unnoticed' (ISO 14971 cl. 7). | Mitigates HAZ-005: staff are warned while there is still battery left to act on. | Test: lower the battery supply through 3.4 V on a bench supply and time the buzzer. |
| MRTM-SAF-009 | Backup alarm on firmware silence | draft | medium | Masood (drafted by Claude, DOGFOOD-3) | 2026-09-27 |  |  | C | HAZ-003 | false |  |  | The backup alarm circuit shall sound the buzzer within 10 s of the last watchdog service pulse from the firmware. | Risk control for HAZ-003 (silent failure): the alarm must not depend only on the one processor (decision record 0013, Q-12 assumed yes A-18). ISO 14971 cl. 7.1 b (protective measure); IEC 60601-1-8 frame. | Mitigates HAZ-003: a hardware timer outside the processor sounds the buzzer when the firmware stops, so a hung or dead processor is heard instead of silent. Independent of the software path (decision record 0013). | Test: stop the firmware (hold the processor in reset) and time from the last service pulse on the watchdog input to buzzer sound; pass at 10 s or less, 10 trials. |
| MRTM-SAF-010 | Watchdog tied to the alarm service | draft | medium | Masood (drafted by Claude, DOGFOOD-3) | 2026-09-27 |  |  | C | HAZ-003 | false |  |  | The monitor shall stop the watchdog service pulses within 2 s of the alarm service missing its 1 s cycle. | Risk control for HAZ-003: a firmware that runs but whose alarm service is stuck must also trip the backup alarm (decision record 0013). ISO 14971 cl. 7.1 b. | Mitigates HAZ-003: the watchdog is fed only by the alarm service, so the backup alarm also covers the case where the processor runs but the alarm job has stopped. | Test: suspend the alarm service with a test hook and measure the time from the missed cycle to the last service pulse on the watchdog line; pass at 2 s or less. |
| MRTM-SAF-011 | Fault tone differs from excursion tone | draft | medium | Masood (drafted by Claude, DOGFOOD-3) | 2026-09-27 |  |  | C | HAZ-002 | false |  |  | The monitor shall sound the probe fault alarm as a buzzer pattern of 1 s on and 1 s off. | Risk control for HAZ-002 (alarm fatigue): staff who can tell a fault from an excursion act on each correctly and do not learn to ignore the buzzer. ISO 14971 cl. 7.1 b; IEC 60601-1-8 frame. | Mitigates HAZ-002: two clearly different sounds keep a probe fault from being taken for a routine excursion, which reduces nuisance-alarm fatigue. | Inspection and test: record the probe fault pattern with a sound level meter; pass at 1 s ± 0.1 s on and 1 s ± 0.1 s off; the excursion alarm is a continuous tone (A-19), so the two differ. |
| MRTM-SAF-012 | Probe calibration due | draft | medium | Masood (drafted by Claude, DOGFOOD-3) | 2026-09-27 |  |  | C | HAZ-004 | false |  |  | The monitor shall show the probe calibration due message on the display 365 days after the probe calibration date. | Risk control for HAZ-004 (sensor drift): drift inside the plausible range cannot be seen by the range check; a yearly calibration catches it (decision record 0012). ISO 14971 cl. 7.1 c (information for safety). | Mitigates HAZ-004: the monitor cannot see its own slow drift, so it tells staff when the probe is due for a check against a reference thermometer. | Test: set the stored calibration date 365 days before the clock time and check the message appears within 10 s of power-up. |
| MRTM-SAF-013 | Alarm on total power loss | draft | medium | Masood (drafted by Claude, DOGFOOD-3) | 2026-09-27 |  |  | C | HAZ-005, HAZ-003 | false |  |  | The backup alarm circuit shall sound the buzzer for 60 s or more after the loss of both mains and battery power. | Risk control for HAZ-005 (power loss): a monitor that dies quietly is taken for a monitor that is fine; a power-fail alarm is the IEC 60601-1-8 practice. Stored energy value EE-REVIEW (decision record 0013). | Mitigates HAZ-005 and HAZ-003: a stored-energy capacitor keeps the backup alarm sounding after all power is gone, so a dead monitor is announced. | Test: remove mains and battery together and time the buzzer sound; pass at 60 s or more, 5 trials. |
| MRTM-SAF-014 | Buzzer open-circuit detection | draft | medium | Masood (drafted by Claude, DOGFOOD-3) | 2026-09-27 |  |  | C | HAZ-006 | false |  |  | The monitor shall declare the buzzer fault within 5 s of the buzzer drive current falling below 5 mA while the monitor drives the buzzer. | Risk control for HAZ-006 (annunciator failure): a broken buzzer is otherwise found only at the next power-up self-test. The 5 mA threshold is EE-REVIEW. | Mitigates HAZ-006: the monitor checks the buzzer every time it drives it, not only at power-up. | Test: open the buzzer wire while an alarm sounds and measure the time to the buzzer fault declaration; pass at 5 s or less. |
| MRTM-SAF-015 | Diverse signal for buzzer fault | draft | medium | Masood (drafted by Claude, DOGFOOD-3) | 2026-09-27 |  |  | C | HAZ-006 | false |  |  | The monitor shall flash the red indicator at 4 Hz within 5 s of the buzzer fault declaration. | Risk control for HAZ-006: when the buzzer is broken a second, different channel must say so; the red indicator does not share the display bus (decision record 0010). | Mitigates HAZ-006: a faster red flash is a second, independent way of telling staff the monitor cannot sound. | Test: force the buzzer fault and measure the red indicator frequency and delay with a photodiode; pass at 4 Hz ± 0.4 Hz within 5 s. |
| MRTM-SAF-016 | Show the band at power-up | draft | medium | Masood (drafted by Claude, DOGFOOD-3) | 2026-09-27 |  |  | C | HAZ-007 | false |  |  | The monitor shall show the allowed band limits on the display for 3 s at power-up. | Risk control for HAZ-007 (wrong limits): staff can see at every start that the monitor watches 2 °C to 8 °C. ISO 14971 cl. 7.1 c. | Mitigates HAZ-007: wrong limits become visible to the person who starts the monitor. | Inspection: power up 3 times and check the band limits are shown for 3 s ± 0.5 s each time. |
| MRTM-SAF-017 | Band integrity check | draft | medium | Masood (drafted by Claude, DOGFOOD-3) | 2026-09-27 |  |  | C | HAZ-007 | false |  |  | The monitor shall sound the buzzer within 5 s of power-up when the stored allowed band fails its CRC-32 check. | Risk control for HAZ-007: a corrupted limit must stop the monitor from silently watching the wrong band. ISO 14971 cl. 7.1 b. | Mitigates HAZ-007: the stored limits carry a checksum, and a bad checksum alarms instead of running with a wrong band. | Test: corrupt one byte of the stored band and power up; pass when the buzzer sounds within 5 s. |
| MRTM-SAF-018 | Two copies of every record | draft | medium | Masood (drafted by Claude, DOGFOOD-3) | 2026-09-27 |  |  | C | HAZ-008 | false |  |  | The monitor shall write the event log record to 2 separate flash sectors within 1 s of the event. | Risk control for HAZ-008 (history loss): one worn or corrupted sector must not lose an excursion record (decision record 0011, R-10). ISO 14971 cl. 7.1 a. | Mitigates HAZ-008: a second copy in another sector survives the failure of the first, and the CRC-32 (MRTM-SYS-021) says which copy is good. | Test: corrupt one copy of 10 records and read the log over USB; pass when all 10 records arrive intact. |
| MRTM-SAF-019 | Stuck acknowledge button | draft | medium | Masood (drafted by Claude, DOGFOOD-3) | 2026-09-27 |  |  | C | HAZ-006 | false |  |  | The monitor shall declare the button fault when the acknowledge button input stays pressed for 60 s. | Risk control for HAZ-006 found by the FMEA (FM-18): a jammed button must not keep the alarm silent. ISO 14971 cl. 7.1 b. | Mitigates HAZ-006: a held button is reported as a fault instead of acting as a permanent silence; the alarm re-sounds under MRTM-SYS-019. | Test: hold the button pressed with a clamp and measure the time to the button fault declaration; pass at 60 s ± 2 s. |
| MRTM-SAF-020 | Probe placement in the instructions | draft | medium | Masood (drafted by Claude, DOGFOOD-3) | 2026-09-27 |  |  | C | HAZ-001 | false |  |  | The instructions for use shall state the probe position as the middle of the fridge air space, 5 cm or more from the fridge walls. | Risk control for HAZ-001 found by the FMEA (FM-09): a probe against a wall or in a door rack reads the wrong air (decision record 0009, R-09). ISO 14971 cl. 7.1 c (information for safety). | Mitigates HAZ-001: the person installing the probe is told where the air that matters is. | Inspection: read the instructions for use and check the placement sentence and a picture are present. |
| MRTM-SAF-021 | I2C bus recovery | draft | medium | Masood (drafted by Claude, DOGFOOD-3) | 2026-09-27 |  |  | C | HAZ-006, HAZ-008 | false |  |  | The monitor shall reset the I2C bus within 1 s of an I2C transaction timeout. | Risk control for HAZ-006 and HAZ-008 found by the FMEA (FM-11): the display and the clock share one bus, and one hung transfer must not freeze both. | Mitigates HAZ-006 and HAZ-008: a stuck bus is cleared by the firmware instead of leaving a frozen screen and a stopped clock. | Test: hold the data line low with a test fixture for 2 s, release it, and measure the time to the next good display update; pass at 1 s or less after release. |
| MRTM-SAF-022 | Clock stop detection | draft | medium | Masood (drafted by Claude, DOGFOOD-3) | 2026-09-27 |  |  | C | HAZ-008 | false |  |  | The monitor shall log the clock fault event within 2 s of power-up when the real-time clock reports an oscillator stop. | Risk control for HAZ-008 found by the FMEA (FM-12, FM-13): time stamps after a clock stop are wrong, and the audit must say so (Q-10). | Mitigates HAZ-008: records written with a wrong clock are marked, so the audit does not trust them blindly. | Test: remove the clock coin cell, power up, and read the log; pass when the clock fault event is present within 2 s of power-up. |
| MRTM-SAF-023 | Backup alarm power-up test | draft | medium | Masood (drafted by Claude, DOGFOOD-3) | 2026-09-27 |  |  | C | HAZ-003 | false |  |  | The monitor shall test the backup alarm within 15 s of power-up. | Risk control for HAZ-003 found by the FMEA (FM-23): the backup alarm is a second channel that is silent until needed, so a broken one would stay hidden (latent fault). ISO 14971 cl. 7.1 b. | Mitigates HAZ-003: the firmware withholds the watchdog pulses at start-up and checks, through the buzzer sense line, that the backup alarm really sounds. | Test: power up 5 times with the backup alarm output disconnected; pass when the monitor declares the backup alarm fault within 15 s each time, and with it connected when the buzzer sense line confirms the backup sound. |

## Stakeholder Requirement (8)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | Description | Rationale | Verification |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-STK-001 | Alert on excursion | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false | The monitor shall alert the nurse at the fridge when the fridge air temperature leaves the allowed band. | US-1: a spoiled vaccine looks the same as a good one, so staff must be told. | Test: drive the probe outside the allowed band and confirm the alert reaches the nurse position. |
| MRTM-STK-002 | No alert on brief door opening | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 | 2026-09-27 |  | C | false | The monitor shall raise no audible alert for the temperature departure shorter than the excursion confirmation time. | US-2: false alarms teach staff to ignore the alarm (R-05). | Test: hold the probe outside the band for 30 s and confirm no alert. |
| MRTM-STK-003 | Silence the alert | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false | The monitor shall let the nurse silence the alert. | US-3: the nurse must be able to work while fixing the fridge. | Demonstration: press the acknowledge button during an alert. |
| MRTM-STK-004 | See the temperature | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false | The monitor shall display the current fridge air temperature to the nurse. | US-4: the state must be visible without tools. | Inspection: read the display during operation. |
| MRTM-STK-005 | Audit history | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false | The monitor shall give the clinic manager the excursion history for audit. | US-5: the clinic must prove the stock stayed cold. | Demonstration: read out the history after a recorded excursion. |
| MRTM-STK-006 | History cannot be edited | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false | The monitor shall protect the excursion history from change by the user. | US-6: an editable record cannot be trusted by an auditor. | Test: attempt to change a logged event through each user interface. |
| MRTM-STK-007 | Probe failure is visible | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false | The monitor shall tell the technician when the temperature probe fails. | US-7: a failed probe misses excursions silently. | Test: disconnect the probe and confirm the fault indication. |
| MRTM-STK-008 | Monitoring through a power cut | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false | The monitor shall keep monitoring during a mains power loss of up to 4 h. | US-8: power cuts happen at night; A-11 assumes 4 h until Q-07 is answered. | Test: remove mains power for 4 h and confirm samples continue. |

## System Requirement (24)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | allocated_to | implemented_by | Description | Rationale | Verification |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-SYS-001 | Sampling period | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 | 2026-09-27 |  | C | false |  |  | The monitor shall sample the fridge air temperature at the sampling period of 2 s. | Sampling Period in the data dictionary (A-04). | Test: time 100 consecutive samples; each interval is 2 s ± 0.1 s. |
| MRTM-SYS-002 | Excursion confirmation | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 | 2026-09-27 |  | C | false |  |  | The monitor shall confirm the excursion when 31 consecutive samples, spanning 60 s, are outside the allowed band. | Excursion Confirmation Time filters door openings (US-2). | Test: hold the probe out of band for 59 s and 61 s; only the second confirms. |
| MRTM-SYS-003 | Buzzer on excursion | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall sound the buzzer within 5 s of excursion confirmation. | The buzzer is the alert that reaches a nurse out of sight of the device. | Test: measure the time from confirmation to buzzer onset. |
| MRTM-SYS-004 | Red indicator on excursion | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 | 2026-09-27 |  | C | false |  |  | The monitor shall flash the red indicator at 2 Hz within 5 s of excursion confirmation. | A visual alert for a noisy room. | Test: measure the time from confirmation to the first red flash. |
| MRTM-SYS-005 | Warning on excursion | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall show the excursion warning on the display within 5 s of excursion confirmation. | The warning tells the nurse which way the temperature went and since when. | Test: measure the time from confirmation to the warning on the display. |
| MRTM-SYS-006 | Acknowledge silences buzzer | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall stop the buzzer within 1 s of the acknowledge button press. | Acknowledgement silences the alert; it does not end the excursion. | Test: press acknowledge during an alert and time the buzzer stop. |
| MRTM-SYS-007 | Warning stays while excursion is open | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 | 2026-09-27 |  | C | false |  |  | The monitor shall keep the excursion warning on the display for the duration of the excursion. | Silencing the buzzer must not hide the problem. | Test: acknowledge an alert and confirm the warning stays until the temperature returns to band. |
| MRTM-SYS-008 | Log excursion start | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 | 2026-09-27 |  | C | false |  |  | The monitor shall log the excursion start event with the UTC time stamp at 1 s resolution. | The history is built from the event log. | Test: confirm an excursion and read the logged start event. |
| MRTM-SYS-009 | Log excursion end | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 | 2026-09-27 |  | C | false |  |  | The monitor shall log the excursion end event with the peak temperature of the excursion at 0.1 °C resolution. | Auditors need the worst value to judge the stock. | Test: end an excursion with a known peak and read the logged end event. |
| MRTM-SYS-010 | Log acknowledgement | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 | 2026-09-27 |  | C | false |  |  | The monitor shall log the acknowledgement event with the UTC time stamp at 1 s resolution. | The history shows who reacted and when. | Test: acknowledge an alert and read the logged event. |
| MRTM-SYS-011 | Display resolution | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 | 2026-09-27 |  | C | false |  |  | The monitor shall display the current temperature at 0.1 °C resolution. | Staff compare the value with the 2 °C to 8 °C band. | Inspection: read the display at three probe temperatures. |
| MRTM-SYS-012 | Probe fault detection | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 | 2026-09-27 |  | C | false |  |  | The monitor shall declare the probe fault when no sample with a correct CRC arrives for 30 s. | Three missed samples mean the probe cannot be trusted. | Test: disconnect the probe and time the fault declaration. |
| MRTM-SYS-013 | Probe fault message | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall show the probe fault message on the display within 5 s of the probe fault declaration. | The technician must see which part failed. | Test: disconnect the probe and time the message. |
| MRTM-SYS-014 | Read-only event log | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall restrict the user access to the event log to read-only. | US-6: the record must be trustworthy. | Test: attempt to write, delete and rename log entries over USB. |
| MRTM-SYS-015 | Event log capacity | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall retain 10000 events in the event log. | Event Log Capacity in the data dictionary covers one year of heavy use. | Test: write 10000 events and read them all back. |
| MRTM-SYS-016 | Battery operation | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 | 2026-09-27 |  | C | false |  |  | The monitor shall switch to the internal battery within 100 ms of mains power loss. | US-8: monitoring must continue through a power cut. | Test: remove mains power and confirm sampling continues. |
| MRTM-SYS-017 | Allowed band | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall use the allowed band from 2 °C to 8 °C. | Review round 1, thread T02: the band lived only in the data dictionary and A-04, so no test could fail on a wrong band. | Test: step the probe to 1.9 °C, 2.0 °C, 8.0 °C and 8.1 °C and confirm only 1.9 °C and 8.1 °C count as outside the band. |
| MRTM-SYS-018 | Excursion end confirmation | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 | 2026-09-27 |  | C | false |  |  | The monitor shall end the excursion after 31 consecutive samples, spanning 60 s, back inside the allowed band. | Review round 1, thread T08: ending at the first sample back inside makes a fridge at the band edge start and end excursions every 10 s (alarm chatter). | Test: hold the probe at the limit with ±0.2 °C noise and confirm exactly one excursion start event and one excursion end event in the log. |
| MRTM-SYS-019 | Alarm comes back after silence | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall sound the buzzer again 15 min after the acknowledge button press while the excursion continues. | Review round 1, thread T09: silence is a paused alarm, not a cancelled one (IEC 60601-1-8 frame). 15 min is assumption A-13. | Test: acknowledge during an excursion, keep the probe warm, confirm the buzzer returns at 15 min ± 5 s. |
| MRTM-SYS-020 | Clock drift | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall keep the UTC time with a drift of 2 s per day or less. | Review round 1, thread T10: every event carries a UTC time stamp; an audit trail needs a clock that keeps time. How the clock is set stays open (Q-10). | Test: run 7 days against a reference clock and confirm the difference is 14 s or less. |
| MRTM-SYS-021 | Event log integrity | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall report a corrupted event log record within 1 s of reading it, using its CRC-32 checksum. | Review round 1, thread T12: read-only access does not protect against a bit-flip or a torn write at power loss; Class C audit data must show corruption. | Test: flip one bit in a stored record and confirm the monitor reports the record as corrupted within 1 s. |
| MRTM-SYS-022 | Log capacity warning | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall show the log capacity warning on the display when the event log holds 9000 events. | Review round 1, thread T13: staff must be told before history can be lost; what happens at 10000 is the data-retention ADR (Phase 4). | Test: preload 8999 events, add one, confirm the warning appears. |
| MRTM-SYS-023 | Power restore event | draft | medium | Masood (drafted by Claude, DOGFOOD-1) | 2026-09-27 |  |  | C | false |  |  | The monitor shall log the power restore event with the UTC time stamp at 1 s resolution. | Review round 1, thread T17: without the restore event an auditor cannot tell how long the fridge ran on battery. | Test: remove and restore mains and confirm both events with time stamps in the log. |
| MRTM-SYS-024 | Early excursion alarm | draft | medium | Masood (drafted by Claude, DOGFOOD-6) | 2026-09-27 |  |  | C | false |  |  | The system shall raise an alarm within 5 seconds of a temperature excursion. | Change request CR-001 (Phase 11): staff want to know at once that the fridge is warming, not a minute later. Two-tier design (decision record 0030): this early alarm is the low-priority visual tier; the confirmed high-priority buzzer tier keeps the 60 s confirmation (MRTM-SYS-002, MRTM-STK-002) against nuisance alarms (HAZ-002). | Test: step the probe out of band; measure the time from the first out-of-band probe reading to the red indicator's 1 Hz flash; pass when <= 5 s in 10 of 10 trials; the buzzer stays off until confirmation. |

## Hardware item requirement (13)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-HWI-001 | Probe conversion time | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The hardware item shall complete a 12-bit temperature conversion within 750 ms. | The hardware share of the 5 s early-alarm budget. Part class figure, synthetic (A-40). | Inspection of the part data; SP-10 bus capture. | Hardware item: IEC 62304 classes software only. `C` here means the item carries class-C risk controls (ISO 14971: backup alarm, buzzer, probe); it keeps Sanad's rigour at 4. |
| MRTM-HWI-002 | Probe accuracy | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The hardware item shall measure the fridge air temperature with an accuracy of ±0.5 °C over the range 0 °C to 15 °C. | The accuracy is all probe; the software only converts units. source: WHO PQS E006 / CDC Vaccine Storage and Handling Toolkit (assumed sources, edition and clause to confirm). | Test: SP-10. | Hardware item: IEC 62304 classes software only. `C` here means the item carries class-C risk controls (ISO 14971: backup alarm, buzzer, probe); it keeps Sanad's rigour at 4. |
| MRTM-HWI-003 | Probe scratchpad check | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | When the software reads the probe scratchpad, the hardware item shall send a CRC-8 value with the **Sample** data. | The CRC-8 lets the software tell a bad read from a real temperature (ADR-0009). | Inspection of a bus capture in SP-10. | Hardware item: IEC 62304 classes software only. `C` here means the item carries class-C risk controls (ISO 14971: backup alarm, buzzer, probe); it keeps Sanad's rigour at 4. |
| MRTM-HWI-004 | Buzzer loudness | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The hardware item shall produce a sound pressure level of 65 dB(A) or more at 1 m when either buzzer drive input is active. | Two OR-ed drive inputs: firmware and backup alarm (ADR-0017). source: IEC 60601-1-8 (edition assumed :2006+A1:2012+A2:2020, to be confirmed against the customer's edition). | Test: SP-06. | Hardware item: IEC 62304 classes software only. `C` here means the item carries class-C risk controls (ISO 14971: backup alarm, buzzer, probe); it keeps Sanad's rigour at 4. |
| MRTM-HWI-005 | Red indicator response | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The hardware item shall light the red indicator within 10 ms of its drive input. | Part response time, synthetic (A-40). | Test: SP-01. | Hardware item: IEC 62304 classes software only. `C` here means the item carries class-C risk controls (ISO 14971: backup alarm, buzzer, probe); it keeps Sanad's rigour at 4. |
| MRTM-HWI-006 | Acknowledge contact | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | While a clinic staff member presses the acknowledge button, the hardware item shall close the contact that signals an **Acknowledgement**. | The button half of the acknowledge path; debounce is software. | Test: SP-01. | Hardware item: IEC 62304 classes software only. `C` here means the item carries class-C risk controls (ISO 14971: backup alarm, buzzer, probe); it keeps Sanad's rigour at 4. |
| MRTM-HWI-007 | Backup alarm timeout | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The hardware item shall drive the buzzer from the backup alarm within 10 s of the last watchdog service pulse. | Risk control for HAZ-003 and HAZ-005 that needs no processor (ADR-0013): timer 9 s ± 0.9 s + driver 100 ms. | Test: SP-03. | Hardware item: IEC 62304 classes software only. `C` here means the item carries class-C risk controls (ISO 14971: backup alarm, buzzer, probe); it keeps Sanad's rigour at 4. |
| MRTM-HWI-008 | Backup alarm hold-up | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The hardware item shall drive the buzzer from the backup alarm for 60 s or more after the loss of both mains and battery power. | Supercapacitor, 133 s computed (09-hardware/power-budget.md). | Test: SP-03. | Hardware item: IEC 62304 classes software only. `C` here means the item carries class-C risk controls (ISO 14971: backup alarm, buzzer, probe); it keeps Sanad's rigour at 4. |
| MRTM-HWI-009 | Display digit height | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The hardware item shall draw the temperature digits at a character height of 5 mm or more. | Panel class figure, synthetic (A-40). | Test: SP-09. | Hardware item: IEC 62304 classes software only. `C` here means the item carries class-C risk controls (ISO 14971: backup alarm, buzzer, probe); it keeps Sanad's rigour at 4. |
| MRTM-HWI-010 | Clock drift | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The hardware item shall keep time with a drift of 2 s per day or less from 10 °C to 35 °C. | Temperature-compensated clock part (A-14). | Test: SP-12. | Hardware item: IEC 62304 classes software only. `C` here means the item carries class-C risk controls (ISO 14971: backup alarm, buzzer, probe); it keeps Sanad's rigour at 4. |
| MRTM-HWI-011 | Power path switch-over | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The hardware item shall switch the load from mains to battery within 100 ms of mains power loss. | Charger with automatic change-over. | Test: SP-04. | Hardware item: IEC 62304 classes software only. `C` here means the item carries class-C risk controls (ISO 14971: backup alarm, buzzer, probe); it keeps Sanad's rigour at 4. |
| MRTM-HWI-012 | Battery endurance | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The hardware item shall supply the monitor from the battery for 4 h. | 2000 mAh cell, 25.8 h worst case computed (A-11, A-40). | Test: SP-04. | Hardware item: IEC 62304 classes software only. `C` here means the item carries class-C risk controls (ISO 14971: backup alarm, buzzer, probe); it keeps Sanad's rigour at 4. |
| MRTM-HWI-013 | Processor watchdog reset | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The hardware item shall reset the processor within 1 s of its hardware watchdog expiry. | Processor part feature (A-25). | Test: SP-03. | Hardware item: IEC 62304 classes software only. `C` here means the item carries class-C risk controls (ISO 14971: backup alarm, buzzer, probe); it keeps Sanad's rigour at 4. |

## Software system requirement (19)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-SRS-001 | SRS sample period | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The software system shall read one fridge air temperature sample from the probe at a period of 2 s. | IEC 62304 §5.2.2 a) functional: the software share of the device sampling period. 2 s is ADR-0031. | Test: SP-01 bench trace of sample time stamps. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-002 | SRS early alarm signal | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The software system shall command the low-priority excursion alarm signal within 1 s of the first valid out-of-band sample. | §5.2.2 b) performance: the software share of the 5 s early-alarm budget (2 s wait + 750 ms conversion + 1 s; ADR-0030). | Test: unit test of the budget sum; SP-01.11 timed trials. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-003 | SRS excursion confirmation | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The software system shall confirm the excursion when 31 consecutive valid samples, spanning 60 s, are outside the allowed band. | §5.2.2 a): the device confirmation time, counted in samples at the 2 s period (A-04, ADR-0031). | Test: integration chain INT-01. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-004 | SRS excursion end | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The software system shall end the excursion after 31 consecutive valid samples, spanning 60 s, inside the allowed band. | §5.2.2 a): the device end-of-excursion rule in samples. | Test: unit test of the evaluator. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-005 | SRS invalid sample | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The software system shall mark a sample invalid when its CRC-8 check fails or its value is outside -30 °C to 50 °C. | §5.2.3 risk control in software (HAZ-001, HAZ-004): an invalid sample never counts toward an excursion (A-29). | Test: SP-02. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-006 | SRS buzzer on | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The software system shall switch the buzzer drive on within 1 s of excursion confirmation. | §5.2.2 b): the software share of the 65 s buzzer budget. | Test: integration chain INT-01. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-007 | SRS buzzer off on acknowledge | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The software system shall switch the buzzer drive off within 1 s of a debounced acknowledge press. | §5.2.2 c) user interface (IEC 60601-1-8 audio paused). | Test: unit tests of the alarm manager. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-008 | SRS alarm burst pattern | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The software system shall drive the confirmed excursion alarm sound as bursts of 10 pulses with a burst repetition interval from 2.5 s to 15 s. | High-priority auditory pattern (run 2 check D-2). source: IEC 60601-1-8 (edition assumed :2006+A1:2012+A2:2020, to be confirmed against the customer's edition). Not yet decomposed to an item or implemented: a real, visible gap (Q-20). | Test: to be written with the item requirement (bench SP-06 sound capture). | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-009 | SRS excursion warning | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The software system shall show the excursion warning within 1 s of excursion confirmation until the excursion ends. | §5.2.2 c) user interface. | Test: integration chain INT-01. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-010 | SRS temperature shown | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The software system shall show the current temperature at 0.1 °C resolution, refreshed at a period of 10 s. | §5.2.2 c) user interface. | Test: SP-09. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-011 | SRS status messages | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The software system shall show the probe fault, calibration due, band limits and log capacity messages within 1 s of their cause. | §5.2.3: two of these messages are risk controls with no other signal (SAF-012, SAF-016; ADR-0034). | Test: SP-05, SP-09. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-012 | SRS record stored twice | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The software system shall store each event record in 2 separate flash sectors within 1 s of the event. | §5.2.2 e) data definition; §5.2.3 risk control for a lost record (HAZ-005). | Test: SP-07. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-013 | SRS log capacity | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | When the **Event Log** reaches its capacity, the software system shall keep the newest 10000 records in the **Event Log**. | §5.2.2 e): retention as a count is a product choice (A-04). | Test: SP-07. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-014 | SRS read-only export | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The software system shall give the USB host read-only access to the event records within 30 s of connection. | §5.2.2 d) interfaces; §5.2.2 g) security: the history cannot be edited (STK-006). | Test: SP-08. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-015 | SRS time stamp | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The software system shall time-stamp each record with UTC at 1 s resolution. | §5.2.2 e): the clock drift itself is the hardware item's (MRTM-HWI-010). | Test: SP-12. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-016 | SRS power events | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The software system shall report mains loss, mains restore and battery voltage below 3.4 V within 1 s. | §5.2.3 risk control (HAZ-003). | Test: integration INT-05. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-017 | SRS watchdog service stop | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The software system shall stop the watchdog service pulses within 2 s of the alarm function missing its 1 s cycle. | §5.2.3 risk control: hands the alarm to the backup alarm of the hardware item (HAZ-003, ADR-0013). | Test: integration INT-02. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-018 | SRS power-up tests | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | The software system shall test the buzzer within 5 s and the backup alarm within 15 s of power-up. | §5.2.3 risk control for a silent annunciator (HAZ-006). | Test: SP-05. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SRS-019 | SRS band integrity | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false | When a stored allowed band fails its CRC-32 check, the software system shall disable that **Allowed Band**. | §5.2.3 risk control (HAZ-007): no default band in firmware (ADR-0024). | Test: integration INT-03. | Class C (IEC 62304 §4.3): a failure of this software system can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |

## Sensor item requirement (2)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-SNI-001 | Sensor item conversion start | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The sensor item shall start one probe conversion at a period of 2 s and read the scratchpad 750 ms after the start. | Runs in the sensor task (ADR-0019). | Test: unit tests of sensor_sampler. | Class C (IEC 62304 §4.3): a failure of this software item can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SNI-002 | Sensor item invalid sample | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The sensor item shall mark the sample invalid when the scratchpad CRC-8 fails or the value is outside -30 °C to 50 °C. | Detects the probe faults of HAZ-001 and HAZ-004 at the first bad read. | Test: unit tests of sensor_sampler. | Class C (IEC 62304 §4.3): a failure of this software item can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |

## Excursion item requirement (3)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-EXI-001 | Excursion item early report | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The excursion item shall report the early excursion within the 2 s sample period of the first valid sample outside the allowed band. | The early tier of the two-tier alarm (ADR-0030). | Test: unit tests of limit_evaluator. | Class C (IEC 62304 §4.3): a failure of this software item can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-EXI-002 | Excursion item confirmation | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The excursion item shall report the confirmed excursion at the 31st consecutive valid sample outside the allowed band, 60 s after the first of them. | Filters door openings (STK-002, A-04). | Test: unit tests of limit_evaluator. | Class C (IEC 62304 §4.3): a failure of this software item can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-EXI-003 | Excursion item end | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The excursion item shall report the excursion end at the 31st consecutive valid sample inside the allowed band, 60 s after the first of them. | Same filter on the way back. | Test: unit tests of limit_evaluator. | Class C (IEC 62304 §4.3): a failure of this software item can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |

## Alarm item requirement (4)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-ALI-001 | Alarm item early signal | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The alarm item shall flash the red indicator at 1 Hz within one 1 s alarm cycle of the early excursion report. | Low-priority visual signal (run 2 check D-1: colour still to confirm, A-42). | Test: unit tests of alarm_mgr. | Class C (IEC 62304 §4.3): a failure of this software item can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-ALI-002 | Alarm item buzzer on | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The alarm item shall switch the buzzer drive on within one 1 s alarm cycle of the confirmed excursion report. | Alarm task period 1 s (ADR-0019). | Test: unit tests of alarm_mgr. | Class C (IEC 62304 §4.3): a failure of this software item can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-ALI-003 | Alarm item buzzer off | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The alarm item shall switch the buzzer drive off within one 1 s alarm cycle of a debounced acknowledge press. | Audio paused (IEC 60601-1-8). | Test: unit tests of alarm_mgr. | Class C (IEC 62304 §4.3): a failure of this software item can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-ALI-004 | Alarm item heartbeat | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The alarm item shall advance its heartbeat counter once per 1 s alarm cycle. | The supervisor item watches this counter (SRS-017). | Test: unit tests of alarm_mgr. | Class C (IEC 62304 §4.3): a failure of this software item can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |

## Display item requirement (2)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-DSI-001 | Display item redraw | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The display item shall redraw the frame within 1 s of a state change message. | Display task period (ADR-0019). | Test: unit tests of display_mgr. | Stays class C (§4.3): it carries two risk controls with no other signal — calibration due (SAF-012) and band limits at power-up (SAF-016) (ADR-0034). |
| MRTM-DSI-002 | Display item temperature | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The display item shall change the displayed temperature at most once per 10 s, at 0.1 °C resolution. | Steady digits are easier to read. | Test: unit tests of display_mgr. | Stays class C (§4.3): it carries two risk controls with no other signal — calibration due (SAF-012) and band limits at power-up (SAF-016) (ADR-0034). |

## Log item requirement (3)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-LGI-001 | Log item double write | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The log item shall write each record with its CRC-32 to 2 separate flash sectors within 1 s of the event. | Copy A and copy B (ADR-0011). | Test: unit tests of history_ring. | Class C (IEC 62304 §4.3): a failure of this software item can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-LGI-002 | Log item ring | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | When the **Event Log** holds 10000 records, the log item shall write each new **Event Record** over the oldest one. | Ring buffer (ADR-0021). | Test: unit tests of history_ring. | Class C (IEC 62304 §4.3): a failure of this software item can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-LGI-003 | Log item time stamp | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 | 2026-09-27 |  | C | false |  | The log item shall stamp each record with the UTC second of the real-time clock, at 1 s resolution, within 1 s of the event. | New in run 5: the SRS time stamp needs an item owner (run 2 carried it on the logging subsystem). | Test: unit tests of event_log. | Class C (IEC 62304 §4.3): a failure of this software item can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |

## Usb item requirement (2)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-USI-001 | USB item read-only volume | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | B | false |  | The USB item shall present the event log as a read-only mass-storage volume within 30 s of connection. | Class B item with segregation (ADR-0034, ruling A-48). | Test: unit tests of usb_export. | Class B (IEC 62304 §4.3), one below the software system (C). Its failure can only lose or garble an exported COPY of the history: the log itself, the alarm and the screen do not depend on it. Segregation (§5.3.5, ADR-0034, ruling A-48): (1) read-only accessor, every host write refused (USI-002); (2) own lowest-priority task on core 0, apart from the safety tasks on core 1; (3) owns no data another item reads; (4) task watchdog; (5) CRC-32 on every record read. Weakness: FreeRTOS here gives no memory protection between tasks (A-43, R-19). |
| MRTM-USI-002 | USB item write inhibit | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | B | false |  | When the USB host sends a write request, the USB item shall inhibit the write to the **Event Log**. | Segregation measure (1) of ADR-0034. | Test: unit tests of usb_export. | Class B (IEC 62304 §4.3), one below the software system (C). Its failure can only lose or garble an exported COPY of the history: the log itself, the alarm and the screen do not depend on it. Segregation (§5.3.5, ADR-0034, ruling A-48): (1) read-only accessor, every host write refused (USI-002); (2) own lowest-priority task on core 0, apart from the safety tasks on core 1; (3) owns no data another item reads; (4) task watchdog; (5) CRC-32 on every record read. Weakness: FreeRTOS here gives no memory protection between tasks (A-43, R-19). |

## Power item requirement (2)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-PWI-001 | Power item mains events | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The power item shall post the mains-lost and mains-restored signals within 1 s of the mains sense edge. | Interrupt on the mains-sense line. | Test: unit tests of power_mon. | Class C (IEC 62304 §4.3): a failure of this software item can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-PWI-002 | Power item battery low | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The power item shall post the battery-low signal after 2 consecutive battery readings below 3.4 V. | Two readings filter a load spike. | Test: unit tests of power_mon. | Class C (IEC 62304 §4.3): a failure of this software item can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |

## Supervisor item requirement (3)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-SVI-001 | Supervisor item pulse stop | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The supervisor item shall stop the watchdog service pulses within 2 s of a missed alarm heartbeat. | Hands over to the backup alarm (HAZ-003). | Test: unit tests of wdt_kicker. | Class C (IEC 62304 §4.3): a failure of this software item can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SVI-002 | Supervisor item power-up tests | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The supervisor item shall run the buzzer test within 5 s and the backup alarm test within 15 s of power-up. | Self-tests of the two annunciators (HAZ-006). | Test: unit tests of diagnostics. | Class C (IEC 62304 §4.3): a failure of this software item can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |
| MRTM-SVI-003 | Supervisor item band check | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | When the stored band passes its CRC-32 check, and only then, the supervisor item shall set the **Allowed Band** from it. | No default band (ADR-0024). | Test: unit tests of config_mgr. | Class C (IEC 62304 §4.3): a failure of this software item can leave a real excursion unalarmed or unrecorded, and vaccines that lost potency may then be given (HAZ-001…HAZ-008, severity serious). |

## Sensor sampler requirement (2)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-SMP-001 | Sampler read contract | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 | 2026-09-27 |  | C | false |  | When the sensor task calls sensor_sampler_read, the sensor sampler unit shall return the sample of the conversion started 750 ms or more before and start the next conversion. | Contract: 10-src/firmware/components/sensor_sampler/contracts.md. | Test: unit test. | Class C: the class of its item `sensor-item` (IEC 62304 §4.3 — a unit takes its item's class). |
| MRTM-SMP-002 | Sampler invalid flag | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The sensor sampler unit shall return a sample marked invalid when the scratchpad CRC-8 differs from byte 8 or the value is outside -30 °C to 50 °C. | Contract: CRC-8 Dallas/Maxim over bytes 0..7. | Test: unit tests. | Class C: the class of its item `sensor-item` (IEC 62304 §4.3 — a unit takes its item's class). |

## Limit evaluator requirement (3)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-LEV-001 | Evaluator early event | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 | 2026-09-27 |  | C | false |  | The limit evaluator unit shall return the early event from limit_evaluator_step within 2 s of the first valid sample outside the allowed band. | Contract: 10-src/firmware/components/limit_evaluator/contracts.md. | Test: unit tests. | Class C: the class of its item `excursion-item` (IEC 62304 §4.3 — a unit takes its item's class). |
| MRTM-LEV-002 | Evaluator confirm event | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 | 2026-09-27 |  | C | false |  | The limit evaluator unit shall return the confirmed event from limit_evaluator_step at the 31st consecutive valid sample outside the allowed band, 60 s after the first of them. | Contract: counts consecutive samples; an invalid sample resets neither count (A-29). | Test: unit tests. | Class C: the class of its item `excursion-item` (IEC 62304 §4.3 — a unit takes its item's class). |
| MRTM-LEV-003 | Evaluator end event | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 | 2026-09-27 |  | C | false |  | The limit evaluator unit shall return the end event from limit_evaluator_step at the 31st consecutive valid sample inside the allowed band, 60 s after the first of them. | Contract: the peak travels with the end event. | Test: unit tests. | Class C: the class of its item `excursion-item` (IEC 62304 §4.3 — a unit takes its item's class). |

## Alarm mgr requirement (4)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-AMG-001 | Alarm manager early output | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 | 2026-09-27 |  | C | false |  | While the alarm is in the early state, the alarm manager unit shall toggle the red indicator output at 1 Hz with the buzzer output off. | Contract: 10-src/firmware/components/alarm_mgr/contracts.md; state machine MrtmSwStates::AlarmStates. | Test: unit tests. | Class C: the class of its item `alarm-item` (IEC 62304 §4.3 — a unit takes its item's class). |
| MRTM-AMG-002 | Alarm manager buzzer on | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 | 2026-09-27 |  | C | false |  | When the confirmed excursion input arrives, the alarm manager unit shall set the buzzer output on within 1 s, in the alarm_mgr_step call that receives it. | Contract: one step per 1 s alarm cycle. | Test: unit tests. | Class C: the class of its item `alarm-item` (IEC 62304 §4.3 — a unit takes its item's class). |
| MRTM-AMG-003 | Alarm manager acknowledge | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 | 2026-09-27 |  | C | false |  | When the acknowledge input stays pressed for 50 ms, the alarm manager unit shall set the buzzer output off within 1 s, in the alarm_mgr_step call that sees the press. | Contract: 50 ms debounce (IFC-002). | Test: unit tests. | Class C: the class of its item `alarm-item` (IEC 62304 §4.3 — a unit takes its item's class). |
| MRTM-AMG-004 | Alarm manager heartbeat | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 | 2026-09-27 |  | C | false |  | The alarm manager unit shall add 1 to its heartbeat counter in each alarm_mgr_step call, at a period of 1 s. | Contract: the counter wraps at 2^32. | Test: unit tests. | Class C: the class of its item `alarm-item` (IEC 62304 §4.3 — a unit takes its item's class). |

## Display mgr requirement (2)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-DMG-001 | Display manager messages | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The display manager unit shall draw the excursion warning, probe fault, calibration due and log capacity messages on the first display_mgr_tick after display_mgr_update reports them. | Contract: 10-src/firmware/components/display_mgr/contracts.md (C++ classes, ADR-0022). | Test: unit tests. | Class C: the class of its item `display-item` (IEC 62304 §4.3 — a unit takes its item's class). |
| MRTM-DMG-002 | Display manager digits | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The display manager unit shall redraw the temperature digits at most once per 10 s, at 0.1 °C resolution. | Contract: tenths of a degree in, digits out. | Test: unit test. | Class C: the class of its item `display-item` (IEC 62304 §4.3 — a unit takes its item's class). |

## Event log requirement (2)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-EVL-001 | Event log checksum | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 | 2026-09-27 |  | C | false |  | The event log unit shall compute a 32-bit CRC over each queued record and hand the record to the history ring within 1 s of its post. | Contract: 10-src/firmware/components/event_log/contracts.md. | Test: unit test. | Class C: the class of its item `log-item` (IEC 62304 §4.3 — a unit takes its item's class). |
| MRTM-EVL-002 | Event log time stamp | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 | 2026-09-27 |  | C | false |  | The event log unit shall stamp each record with the UTC second, at 1 s resolution, that the RTC clock unit returns at the time of the post. | Contract: event_log_post reads rtc_clock_now once. | Test: unit test. | Class C: the class of its item `log-item` (IEC 62304 §4.3 — a unit takes its item's class). |

## History ring requirement (2)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-HRG-001 | History ring two copies | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 | 2026-09-27 |  | C | false |  | The history ring unit shall write each appended record to copy A and copy B in 2 separate flash sectors within 1 s of the append. | Contract: 10-src/firmware/components/history_ring/contracts.md. | Test: unit test. | Class C: the class of its item `log-item` (IEC 62304 §4.3 — a unit takes its item's class). |
| MRTM-HRG-002 | History ring wrap | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 | 2026-09-27 |  | C | false |  | When the ring holds 10000 records, the history ring unit shall write the next record over the oldest record within 1 s of the append. | Contract: 79-sector ring is refused at compile time. | Test: unit test. | Class C: the class of its item `log-item` (IEC 62304 §4.3 — a unit takes its item's class). |

## Rtc clock requirement (1)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-RTK-001 | RTC clock second | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 | 2026-09-27 |  | C | false |  | The RTC clock unit shall return the UTC second read from the real-time clock, refreshed at a period of 1 s. | Contract: 10-src/firmware/components/rtc_clock/contracts.md. | Test: unit test. | Class C: the class of its item `log-item` (IEC 62304 §4.3 — a unit takes its item's class). |

## Usb export requirement (2)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-UXP-001 | USB export read-only file | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 | 2026-09-27 |  | B | false |  | The USB export unit shall set the read-only attribute bit (0x01) of the history file in the FAT volume it presents. | Contract: 10-src/firmware/components/usb_export/contracts.md. Class B (its item's class). | Test: unit test. | Class B: the class of its item `usb-item` (IEC 62304 §4.3 — a unit takes its item's class). |
| MRTM-UXP-002 | USB export write refusal | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 | 2026-09-27 |  | B | false |  | When the USB host sends a write request, the USB export unit shall refuse the request within 1 s and write 0 bytes to flash. | Contract: the write callback returns an error and touches no flash. | Test: unit test. | Class B: the class of its item `usb-item` (IEC 62304 §4.3 — a unit takes its item's class). |

## Power mon requirement (2)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-PMN-001 | Power monitor edge | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 | 2026-09-27 |  | C | false |  | When a mains sense edge arrives, the power monitor unit shall post the mains-lost or mains-restored event within 1 s. | Contract: 10-src/firmware/components/power_mon/contracts.md. | Test: unit test. | Class C: the class of its item `power-item` (IEC 62304 §4.3 — a unit takes its item's class). |
| MRTM-PMN-002 | Power monitor battery | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The power monitor unit shall post the battery-low event after 2 consecutive battery readings below 3400 mV. | Contract: millivolts in, event out. | Test: unit test. | Class C: the class of its item `power-item` (IEC 62304 §4.3 — a unit takes its item's class). |

## Wdt kicker requirement (1)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-WDK-001 | Watchdog kicker stop | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The watchdog kicker unit shall stop the service pulses when the alarm heartbeat has not changed for 2 s. | Contract: 10-src/firmware/components/wdt_kicker/contracts.md. | Test: unit test. | Class C: the class of its item `supervisor-item` (IEC 62304 §4.3 — a unit takes its item's class). |

## Diagnostics requirement (1)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-DGN-001 | Diagnostics power-up verdict | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The diagnostics unit shall fail the power-up test when the buzzer current is not seen within 5 s or the backup alarm is not heard within 15 s. | Contract: 10-src/firmware/components/diagnostics/contracts.md. | Test: unit tests. | Class C: the class of its item `supervisor-item` (IEC 62304 §4.3 — a unit takes its item's class). |

## Config mgr requirement (1)

| ID | Name | status | priority | author | created | modified | tags | safetyClass | derived | implemented_by | Description | Rationale | Verification | Safety |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| MRTM-CFG-001 | Config manager CRC refusal | draft | medium | Masood (drafted by Claude, RUN-05) | 2026-09-27 |  |  | C | false |  | The configuration manager unit shall return MRTM_ERR_CRC and no band when the stored record fails its CRC-32 check. | Contract: 10-src/firmware/components/config_mgr/contracts.md. | Test: unit test. | Class C: the class of its item `supervisor-item` (IEC 62304 §4.3 — a unit takes its item's class). |
