# Test coverage

**Export schema:** `sanad/verification-coverage/3`

**Mode:** Engineering — generated on a workstation, outside the certification recipe; this report carries no certification credit.

**Generated from commit:** `0abc378672ee0cce17fdfec2a38db9acdbf9fa0e`

**Commit date:** `2026-09-27T11:26:12+05:30`

**Tool version:** `sanad 0.6.3`

**Configuration hash:** `5d3eaed4672357a3f152b73777c549e12f3322dc0cf3140ae32f1f4452e0dccc`

**Input hash:** `8afa911daa89f59110144cefae29f982bb8a365a8b802a0d832ba03bd35b377c`

**Inputs:** `146 requirements`, `symbol index`, `architecture inventory`, `glossary`, `data dictionary`, `verification cases`

Test coverage — required 146 · covered 109 · not covered 37 (coverage items not counted: no plan approved in this session). Of those, 0 failing · 36 blocked · 1 missing. Failed or blocked cases with a problem report: 0 of 14. By requirement level (covered of required): not declared 109 of 146. Uncovered structures: 17 · resolved 0 (test to add 0 · dead code 0 · deactivated code 0 · analysis 0 · requirement gap 0). Not covered by this record: 7 items, see the evidence pack.

| Requirement | Type | Folder | Status | Structural coverage | Verification cases | Traces |
|---|---|---|---|---|---|---|
| `MRTM-ALI-001` | `alarm-item` | `03-requirements/L3-software-items/alarm-item` | covered | no structural coverage report | `test_alarm_mgr.test_early_alarm_is_red_1_hz_without_buzzer_then_escalates` | `verification` |
| `MRTM-ALI-002` | `alarm-item` | `03-requirements/L3-software-items/alarm-item` | covered | no structural coverage report | `test_alarm_mgr.test_confirm_sounds_the_buzzer_and_flashes_red_at_2_hz` | `verification` |
| `MRTM-ALI-003` | `alarm-item` | `03-requirements/L3-software-items/alarm-item` | covered | no structural coverage report | `test_alarm_mgr.test_ack_stops_the_buzzer_in_the_same_step_and_logs`<br>`test_alarm_mgr.test_button_debounce_50_ms` | `verification` |
| `MRTM-ALI-004` | `alarm-item` | `03-requirements/L3-software-items/alarm-item` | covered | no structural coverage report | `test_alarm_mgr.test_heartbeat_moves_on_every_step` | `verification` |
| `MRTM-AMG-001` | `alarm-mgr` | `03-requirements/L4-software-units/alarm-mgr` | covered | no structural coverage report | `test_alarm_mgr.test_early_alarm_is_red_1_hz_without_buzzer_then_escalates` | `verification` |
| `MRTM-AMG-002` | `alarm-mgr` | `03-requirements/L4-software-units/alarm-mgr` | covered | no structural coverage report | `test_alarm_mgr.test_confirm_sounds_the_buzzer_and_flashes_red_at_2_hz` | `verification` |
| `MRTM-AMG-003` | `alarm-mgr` | `03-requirements/L4-software-units/alarm-mgr` | covered | no structural coverage report | `test_alarm_mgr.test_ack_stops_the_buzzer_in_the_same_step_and_logs`<br>`test_alarm_mgr.test_button_debounce_50_ms` | `verification` |
| `MRTM-AMG-004` | `alarm-mgr` | `03-requirements/L4-software-units/alarm-mgr` | covered | no structural coverage report | `test_alarm_mgr.test_heartbeat_moves_on_every_step` | `verification` |
| `MRTM-CFG-001` | `config-mgr` | `03-requirements/L4-software-units/config-mgr` | covered | no structural coverage report | `test_config_mgr.test_bad_crc_is_refused_with_err_crc` | `verification` |
| `MRTM-DGN-001` | `diagnostics` | `03-requirements/L4-software-units/diagnostics` | covered | no structural coverage report | `test_diagnostics.test_power_up_tests_pass_inside_their_windows`<br>`test_diagnostics.test_silent_buzzer_fails_the_power_up_test` | `verification` |
| `MRTM-DMG-001` | `display-mgr` | `03-requirements/L4-software-units/display-mgr` | covered | no structural coverage report | `test_display_mgr.test_calibration_due_and_log_capacity_messages`<br>`test_display_mgr.test_excursion_warning_for_the_whole_excursion`<br>`test_display_mgr.test_probe_fault_message` | `verification` |
| `MRTM-DMG-002` | `display-mgr` | `03-requirements/L4-software-units/display-mgr` | covered | no structural coverage report | `test_display_mgr.test_temperature_refreshes_every_10_s_in_tenths` | `verification` |
| `MRTM-DSI-001` | `display-item` | `03-requirements/L3-software-items/display-item` | covered | no structural coverage report | `test_display_mgr.test_calibration_due_and_log_capacity_messages`<br>`test_display_mgr.test_excursion_warning_for_the_whole_excursion`<br>`test_display_mgr.test_probe_fault_message` | `verification` |
| `MRTM-DSI-002` | `display-item` | `03-requirements/L3-software-items/display-item` | covered | no structural coverage report | `test_display_mgr.test_temperature_refreshes_every_10_s_in_tenths` | `verification` |
| `MRTM-ENV-001` | `environmental` | `03-requirements/environmental` | not covered | no structural coverage report | `SP-04` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-ENV-002` | `environmental` | `03-requirements/environmental` | not covered | no structural coverage report | `SP-11` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-ENV-003` | `environmental` | `03-requirements/environmental` | not covered | no structural coverage report | `SP-11` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-ENV-004` | `environmental` | `03-requirements/environmental` | not covered | no structural coverage report | `SP-10` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-EVL-001` | `event-log` | `03-requirements/L4-software-units/event-log` | covered | no structural coverage report | `test_event_log.test_step_numbers_checksums_and_stores_every_queued_record` | `verification` |
| `MRTM-EVL-002` | `event-log` | `03-requirements/L4-software-units/event-log` | covered | no structural coverage report | `test_event_log.test_time_stamp_is_the_utc_second_of_the_post` | `verification` |
| `MRTM-EXI-001` | `excursion-item` | `03-requirements/L3-software-items/excursion-item` | covered | no structural coverage report | `test_limit_evaluator.test_early_alarm_budget_fits_5_s`<br>`test_limit_evaluator.test_first_out_sample_raises_the_early_alarm` | `verification` |
| `MRTM-EXI-002` | `excursion-item` | `03-requirements/L3-software-items/excursion-item` | covered | no structural coverage report | `test_limit_evaluator.test_early_alarm_budget_fits_5_s`<br>`test_limit_evaluator.test_nth_consecutive_out_sample_confirms` | `verification` |
| `MRTM-EXI-003` | `excursion-item` | `03-requirements/L3-software-items/excursion-item` | covered | no structural coverage report | `test_limit_evaluator.test_nth_consecutive_in_sample_ends_excursion` | `verification` |
| `MRTM-HRG-001` | `history-ring` | `03-requirements/L4-software-units/history-ring` | covered | no structural coverage report | `test_history_ring.test_append_writes_copy_a_and_copy_b` | `verification` |
| `MRTM-HRG-002` | `history-ring` | `03-requirements/L4-software-units/history-ring` | covered | no structural coverage report | `test_history_ring.test_retains_10000_records_after_wrapping` | `verification` |
| `MRTM-HWI-001` | `hardware-item` | `03-requirements/L2-hardware-item` | covered | no structural coverage report | `SP-10` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_limit_evaluator.test_early_alarm_budget_fits_5_s` | `verification` |
| `MRTM-HWI-002` | `hardware-item` | `03-requirements/L2-hardware-item` | not covered | no structural coverage report | `SP-10` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-HWI-003` | `hardware-item` | `03-requirements/L2-hardware-item` | not covered | no structural coverage report | `SP-10` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-HWI-004` | `hardware-item` | `03-requirements/L2-hardware-item` | not covered | no structural coverage report | `SP-06` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-HWI-005` | `hardware-item` | `03-requirements/L2-hardware-item` | not covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-HWI-006` | `hardware-item` | `03-requirements/L2-hardware-item` | not covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-HWI-007` | `hardware-item` | `03-requirements/L2-hardware-item` | covered | no structural coverage report | `SP-03` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_int_chains.test_int02_watchdog_chain` | `verification` |
| `MRTM-HWI-008` | `hardware-item` | `03-requirements/L2-hardware-item` | not covered | no structural coverage report | `SP-03` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-HWI-009` | `hardware-item` | `03-requirements/L2-hardware-item` | not covered | no structural coverage report | `SP-09` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-HWI-010` | `hardware-item` | `03-requirements/L2-hardware-item` | not covered | no structural coverage report | `SP-12` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-HWI-011` | `hardware-item` | `03-requirements/L2-hardware-item` | not covered | no structural coverage report | `SP-04` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-HWI-012` | `hardware-item` | `03-requirements/L2-hardware-item` | not covered | no structural coverage report | `SP-04` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-HWI-013` | `hardware-item` | `03-requirements/L2-hardware-item` | not covered | no structural coverage report | `SP-03` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-IFC-001` | `interface` | `03-requirements/interface` | covered | no structural coverage report | `SP-10` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_sensor_sampler.test_error_codes_arg_and_bus`<br>`test_sensor_sampler.test_good_scratchpad_gives_a_valid_sample` | `verification` |
| `MRTM-IFC-002` | `interface` | `03-requirements/interface` | covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`SP-01-H`<br>`test_alarm_mgr.test_button_debounce_50_ms` | `verification` |
| `MRTM-IFC-003` | `interface` | `03-requirements/interface` | covered | no structural coverage report | `SP-08` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_usb_export.test_boot_sector_is_a_fat12_volume`<br>`test_usb_export.test_csv_lines_oldest_first_newest_last`<br>`test_usb_export.test_every_write_is_refused`<br>`test_usb_export.test_history_csv_is_marked_read_only` | `verification` |
| `MRTM-IFC-004` | `interface` | `03-requirements/interface` | not covered | no structural coverage report | `SP-09` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-LEV-001` | `limit-evaluator` | `03-requirements/L4-software-units/limit-evaluator` | covered | no structural coverage report | `test_limit_evaluator.test_early_alarm_budget_fits_5_s`<br>`test_limit_evaluator.test_first_out_sample_raises_the_early_alarm` | `verification` |
| `MRTM-LEV-002` | `limit-evaluator` | `03-requirements/L4-software-units/limit-evaluator` | covered | no structural coverage report | `test_limit_evaluator.test_early_alarm_budget_fits_5_s`<br>`test_limit_evaluator.test_nth_consecutive_out_sample_confirms` | `verification` |
| `MRTM-LEV-003` | `limit-evaluator` | `03-requirements/L4-software-units/limit-evaluator` | covered | no structural coverage report | `test_limit_evaluator.test_nth_consecutive_in_sample_ends_excursion` | `verification` |
| `MRTM-LGI-001` | `log-item` | `03-requirements/L3-software-items/log-item` | covered | no structural coverage report | `test_history_ring.test_append_writes_copy_a_and_copy_b` | `verification` |
| `MRTM-LGI-002` | `log-item` | `03-requirements/L3-software-items/log-item` | covered | no structural coverage report | `test_history_ring.test_retains_10000_records_after_wrapping` | `verification` |
| `MRTM-LGI-003` | `log-item` | `03-requirements/L3-software-items/log-item` | covered | no structural coverage report | `test_event_log.test_time_stamp_is_the_utc_second_of_the_post` | `verification` |
| `MRTM-MNT-001` | `maintainability` | `03-requirements/maintainability` | not covered | no structural coverage report | `SP-10` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-MNT-002` | `maintainability` | `03-requirements/maintainability` | covered | no structural coverage report | `SP-09` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_display_mgr.test_battery_shown_in_steps_of_10_percent` | `verification` |
| `MRTM-MNT-003` | `maintainability` | `03-requirements/maintainability` | covered | no structural coverage report | `SP-05` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_display_mgr.test_band_and_version_shown_in_the_first_3_s` | `verification` |
| `MRTM-PMN-001` | `power-mon` | `03-requirements/L4-software-units/power-mon` | covered | no structural coverage report | `test_power_mon.test_mains_loss_and_restore_are_logged_from_the_edge` | `verification` |
| `MRTM-PMN-002` | `power-mon` | `03-requirements/L4-software-units/power-mon` | covered | no structural coverage report | `test_power_mon.test_battery_below_3400_mv_twice_sounds_the_buzzer` | `verification` |
| `MRTM-PRF-001` | `performance` | `03-requirements/performance` | covered | no structural coverage report | `SP-10` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_sensor_sampler.test_conversion_rounds_to_a_tenth_and_adds_the_offset` | `verification` |
| `MRTM-PRF-002` | `performance` | `03-requirements/performance` | covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`SP-01-H`<br>`test_int_chains.test_int01_excursion_chain` | `verification` |
| `MRTM-PRF-003` | `performance` | `03-requirements/performance` | covered | no structural coverage report | `SP-08` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_usb_export.test_full_history_fits_and_fat_chain_ends` | `verification` |
| `MRTM-PRF-004` | `performance` | `03-requirements/performance` | covered | no structural coverage report | `SP-09` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_display_mgr.test_temperature_refreshes_every_10_s_in_tenths` | `verification` |
| `MRTM-PWI-001` | `power-item` | `03-requirements/L3-software-items/power-item` | covered | no structural coverage report | `test_power_mon.test_mains_loss_and_restore_are_logged_from_the_edge` | `verification` |
| `MRTM-PWI-002` | `power-item` | `03-requirements/L3-software-items/power-item` | covered | no structural coverage report | `test_power_mon.test_battery_below_3400_mv_twice_sounds_the_buzzer` | `verification` |
| `MRTM-RTK-001` | `rtc-clock` | `03-requirements/L4-software-units/rtc-clock` | covered | no structural coverage report | `test_rtc_clock.test_now_is_the_rtc_copy_refreshed_each_second` | `verification` |
| `MRTM-SAF-001` | `safety` | `03-requirements/safety` | not covered | no structural coverage report | `SP-06` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-SAF-002` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-02` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_alarm_mgr.test_probe_fault_sounds_1_s_on_1_s_off` | `verification` |
| `MRTM-SAF-003` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-02` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_sensor_sampler.test_reading_outside_minus30_to_50_declares_the_fault_at_once` | `verification` |
| `MRTM-SAF-004` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-03` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_wdt_kicker.test_task_watchdog_armed_at_5_s` | `verification` |
| `MRTM-SAF-005` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-04` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_int_chains.test_int05_power_loss_logged_within_1_s`<br>`test_power_mon.test_mains_loss_and_restore_are_logged_from_the_edge` | `verification` |
| `MRTM-SAF-006` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-05` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_alarm_mgr.test_acknowledged_alarm_is_not_restored_as_sounding`<br>`test_alarm_mgr.test_error_codes_full_and_nvs`<br>`test_alarm_mgr.test_unacknowledged_alarm_is_restored_after_a_restart`<br>`test_int_chains.test_int04_restart_restores_the_alarm` | `verification` |
| `MRTM-SAF-007` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-05` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_diagnostics.test_power_up_tests_pass_inside_their_windows`<br>`test_diagnostics.test_silent_buzzer_fails_the_power_up_test` | `verification` |
| `MRTM-SAF-008` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-04` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_alarm_mgr.test_battery_low_or_fail_safe_forces_the_buzzer`<br>`test_power_mon.test_battery_below_3400_mv_twice_sounds_the_buzzer` | `verification` |
| `MRTM-SAF-009` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-03` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_int_chains.test_int02_watchdog_chain` | `verification` |
| `MRTM-SAF-010` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-03` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_alarm_mgr.test_heartbeat_moves_on_every_step`<br>`test_int_chains.test_int02_watchdog_chain`<br>`test_wdt_kicker.test_pulses_stop_within_2_s_of_a_missed_alarm_cycle`<br>`test_wdt_kicker.test_pulses_while_the_heartbeat_moves` | `verification` |
| `MRTM-SAF-011` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-02` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_alarm_mgr.test_probe_fault_sounds_1_s_on_1_s_off` | `verification` |
| `MRTM-SAF-012` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-09` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_display_mgr.test_calibration_due_and_log_capacity_messages` | `verification` |
| `MRTM-SAF-013` | `safety` | `03-requirements/safety` | not covered | no structural coverage report | `SP-03` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-SAF-014` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-06` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_alarm_mgr.test_no_buzzer_current_for_5_steps_declares_buzzer_fault_red_4_hz` | `verification` |
| `MRTM-SAF-015` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-06` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_alarm_mgr.test_no_buzzer_current_for_5_steps_declares_buzzer_fault_red_4_hz` | `verification` |
| `MRTM-SAF-016` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-05` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_display_mgr.test_band_and_version_shown_in_the_first_3_s` | `verification` |
| `MRTM-SAF-017` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-05` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_alarm_mgr.test_battery_low_or_fail_safe_forces_the_buzzer`<br>`test_config_mgr.test_bad_crc_is_refused_with_err_crc`<br>`test_config_mgr.test_missing_record_is_err_nvs`<br>`test_config_mgr.test_store_writes_a_fresh_crc_and_logs_config_changed`<br>`test_int_chains.test_int03_corrupt_config_fail_safe` | `verification` |
| `MRTM-SAF-018` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-07` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_event_log.test_error_code_full_after_32`<br>`test_event_log.test_flash_failure_does_not_loop`<br>`test_event_log.test_step_numbers_checksums_and_stores_every_queued_record`<br>`test_history_ring.test_append_writes_copy_a_and_copy_b`<br>`test_history_ring.test_corrupt_copy_a_is_read_from_copy_b`<br>`test_history_ring.test_error_codes_flash_arg` | `verification` |
| `MRTM-SAF-019` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_alarm_mgr.test_button_held_60_s_is_a_button_fault_and_ignored` | `verification` |
| `MRTM-SAF-020` | `safety` | `03-requirements/safety` | not covered | no structural coverage report | `SP-14` — blocked — IFU not written yet — no problem report | `verification` |
| `MRTM-SAF-021` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-09` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_display_mgr.test_i2c_timeout_resets_the_bus_within_1_s` | `verification` |
| `MRTM-SAF-022` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-05` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_rtc_clock.test_error_codes_bus_and_arg`<br>`test_rtc_clock.test_oscillator_stop_at_power_up_logs_clock_fault` | `verification` |
| `MRTM-SAF-023` | `safety` | `03-requirements/safety` | covered | no structural coverage report | `SP-05` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_diagnostics.test_backup_alarm_not_heard_fails_and_pulses_resume`<br>`test_diagnostics.test_power_up_tests_pass_inside_their_windows`<br>`test_wdt_kicker.test_hold_stops_pulses_and_release_resumes` | `verification` |
| `MRTM-SMP-001` | `sensor-sampler` | `03-requirements/L4-software-units/sensor-sampler` | covered | no structural coverage report | `test_sensor_sampler.test_good_scratchpad_gives_a_valid_sample` | `verification` |
| `MRTM-SMP-002` | `sensor-sampler` | `03-requirements/L4-software-units/sensor-sampler` | covered | no structural coverage report | `test_sensor_sampler.test_bad_crc_is_invalid_but_not_out_of_range`<br>`test_sensor_sampler.test_reading_outside_minus30_to_50_declares_the_fault_at_once` | `verification` |
| `MRTM-SNI-001` | `sensor-item` | `03-requirements/L3-software-items/sensor-item` | covered | no structural coverage report | `test_sensor_sampler.test_good_scratchpad_gives_a_valid_sample` | `verification` |
| `MRTM-SNI-002` | `sensor-item` | `03-requirements/L3-software-items/sensor-item` | covered | no structural coverage report | `test_sensor_sampler.test_bad_crc_is_invalid_but_not_out_of_range`<br>`test_sensor_sampler.test_reading_outside_minus30_to_50_declares_the_fault_at_once` | `verification` |
| `MRTM-SRS-001` | `software-system` | `03-requirements/L2-software-system` | not covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-SRS-002` | `software-system` | `03-requirements/L2-software-system` | covered | no structural coverage report | `test_alarm_mgr.test_early_alarm_is_red_1_hz_without_buzzer_then_escalates`<br>`test_limit_evaluator.test_early_alarm_budget_fits_5_s` | `verification` |
| `MRTM-SRS-003` | `software-system` | `03-requirements/L2-software-system` | covered | no structural coverage report | `test_int_chains.test_int01_excursion_chain`<br>`test_limit_evaluator.test_early_alarm_budget_fits_5_s` | `verification` |
| `MRTM-SRS-004` | `software-system` | `03-requirements/L2-software-system` | covered | no structural coverage report | `test_limit_evaluator.test_nth_consecutive_in_sample_ends_excursion` | `verification` |
| `MRTM-SRS-005` | `software-system` | `03-requirements/L2-software-system` | not covered | no structural coverage report | `SP-02` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-SRS-006` | `software-system` | `03-requirements/L2-software-system` | covered | no structural coverage report | `test_int_chains.test_int01_excursion_chain` | `verification` |
| `MRTM-SRS-007` | `software-system` | `03-requirements/L2-software-system` | covered | no structural coverage report | `test_alarm_mgr.test_ack_stops_the_buzzer_in_the_same_step_and_logs` | `verification` |
| `MRTM-SRS-008` | `software-system` | `03-requirements/L2-software-system` | not covered | no structural coverage report | not covered | — |
| `MRTM-SRS-009` | `software-system` | `03-requirements/L2-software-system` | covered | no structural coverage report | `test_int_chains.test_int01_excursion_chain` | `verification` |
| `MRTM-SRS-010` | `software-system` | `03-requirements/L2-software-system` | not covered | no structural coverage report | `SP-09` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-SRS-011` | `software-system` | `03-requirements/L2-software-system` | not covered | no structural coverage report | `SP-05` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`SP-09` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-SRS-012` | `software-system` | `03-requirements/L2-software-system` | not covered | no structural coverage report | `SP-07` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-SRS-013` | `software-system` | `03-requirements/L2-software-system` | not covered | no structural coverage report | `SP-07` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-SRS-014` | `software-system` | `03-requirements/L2-software-system` | not covered | no structural coverage report | `SP-08` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-SRS-015` | `software-system` | `03-requirements/L2-software-system` | not covered | no structural coverage report | `SP-12` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-SRS-016` | `software-system` | `03-requirements/L2-software-system` | covered | no structural coverage report | `test_int_chains.test_int05_power_loss_logged_within_1_s` | `verification` |
| `MRTM-SRS-017` | `software-system` | `03-requirements/L2-software-system` | covered | no structural coverage report | `SP-03` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_int_chains.test_int02_watchdog_chain` | `verification` |
| `MRTM-SRS-018` | `software-system` | `03-requirements/L2-software-system` | not covered | no structural coverage report | `SP-05` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-SRS-019` | `software-system` | `03-requirements/L2-software-system` | covered | no structural coverage report | `test_int_chains.test_int03_corrupt_config_fail_safe` | `verification` |
| `MRTM-STK-001` | `stakeholder` | `03-requirements/stakeholder` | not covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-STK-002` | `stakeholder` | `03-requirements/stakeholder` | covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_alarm_mgr.test_early_alarm_is_red_1_hz_without_buzzer_then_escalates`<br>`test_limit_evaluator.test_back_in_band_clears_the_early_alarm`<br>`test_limit_evaluator.test_n_minus_one_out_then_one_in_does_not_confirm` | `verification` |
| `MRTM-STK-003` | `stakeholder` | `03-requirements/stakeholder` | not covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-STK-004` | `stakeholder` | `03-requirements/stakeholder` | not covered | no structural coverage report | `SP-09` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-STK-005` | `stakeholder` | `03-requirements/stakeholder` | not covered | no structural coverage report | `SP-08` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-STK-006` | `stakeholder` | `03-requirements/stakeholder` | covered | no structural coverage report | `SP-08` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_usb_export.test_every_write_is_refused` | `verification` |
| `MRTM-STK-007` | `stakeholder` | `03-requirements/stakeholder` | not covered | no structural coverage report | `SP-02` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-STK-008` | `stakeholder` | `03-requirements/stakeholder` | not covered | no structural coverage report | `SP-04` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-SVI-001` | `supervisor-item` | `03-requirements/L3-software-items/supervisor-item` | covered | no structural coverage report | `test_wdt_kicker.test_pulses_stop_within_2_s_of_a_missed_alarm_cycle` | `verification` |
| `MRTM-SVI-002` | `supervisor-item` | `03-requirements/L3-software-items/supervisor-item` | covered | no structural coverage report | `test_diagnostics.test_power_up_tests_pass_inside_their_windows` | `verification` |
| `MRTM-SVI-003` | `supervisor-item` | `03-requirements/L3-software-items/supervisor-item` | covered | no structural coverage report | `test_config_mgr.test_bad_crc_is_refused_with_err_crc` | `verification` |
| `MRTM-SYS-001` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`SP-01-H`<br>`test_sensor_sampler.test_good_scratchpad_gives_a_valid_sample` | `verification` |
| `MRTM-SYS-002` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`SP-01-H`<br>`test_int_chains.test_int01_excursion_chain`<br>`test_limit_evaluator.test_invalid_sample_neither_counts_nor_resets`<br>`test_limit_evaluator.test_n_minus_one_out_then_one_in_does_not_confirm`<br>`test_limit_evaluator.test_nth_consecutive_out_sample_confirms` | `verification` |
| `MRTM-SYS-003` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`SP-01-H`<br>`test_alarm_mgr.test_confirm_sounds_the_buzzer_and_flashes_red_at_2_hz`<br>`test_int_chains.test_int01_excursion_chain` | `verification` |
| `MRTM-SYS-004` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`SP-01-H`<br>`test_alarm_mgr.test_confirm_sounds_the_buzzer_and_flashes_red_at_2_hz` | `verification` |
| `MRTM-SYS-005` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`SP-01-H`<br>`test_display_mgr.test_excursion_warning_for_the_whole_excursion`<br>`test_int_chains.test_int01_excursion_chain` | `verification` |
| `MRTM-SYS-006` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`SP-01-H`<br>`test_alarm_mgr.test_ack_stops_the_buzzer_in_the_same_step_and_logs` | `verification` |
| `MRTM-SYS-007` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_display_mgr.test_excursion_warning_for_the_whole_excursion` | `verification` |
| `MRTM-SYS-008` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`SP-01-H`<br>`test_event_log.test_time_stamp_is_the_utc_second_of_the_post`<br>`test_int_chains.test_int01_excursion_chain`<br>`test_usb_export.test_csv_lines_oldest_first_newest_last` | `verification` |
| `MRTM-SYS-009` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`SP-01-H`<br>`test_event_log.test_end_record_carries_the_peak_in_tenths`<br>`test_limit_evaluator.test_peak_below_band_counts_distance_downwards`<br>`test_limit_evaluator.test_peak_is_the_most_extreme_sample` | `verification` |
| `MRTM-SYS-010` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`SP-01-H`<br>`test_alarm_mgr.test_ack_stops_the_buzzer_in_the_same_step_and_logs`<br>`test_event_log.test_time_stamp_is_the_utc_second_of_the_post` | `verification` |
| `MRTM-SYS-011` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-09` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_display_mgr.test_temperature_refreshes_every_10_s_in_tenths`<br>`test_sensor_sampler.test_conversion_rounds_to_a_tenth_and_adds_the_offset` | `verification` |
| `MRTM-SYS-012` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-02` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_mrtm_common.test_crc8_over_a_scratchpad`<br>`test_mrtm_common.test_crc_check_values`<br>`test_sensor_sampler.test_bad_crc_is_invalid_but_not_out_of_range`<br>`test_sensor_sampler.test_fault_after_30_s_without_a_correct_crc`<br>`test_sensor_sampler.test_fault_clears_on_the_next_valid_sample` | `verification` |
| `MRTM-SYS-013` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-02` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_display_mgr.test_probe_fault_message` | `verification` |
| `MRTM-SYS-014` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-08` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_usb_export.test_every_write_is_refused`<br>`test_usb_export.test_history_csv_is_marked_read_only` | `verification` |
| `MRTM-SYS-015` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-07` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_history_ring.test_init_finds_the_head_again_after_a_restart`<br>`test_history_ring.test_retains_10000_records_after_wrapping`<br>`test_history_ring.test_retains_10000_straight_after_an_erase_ahead`<br>`test_usb_export.test_full_history_fits_and_fat_chain_ends` | `verification` |
| `MRTM-SYS-016` | `system` | `03-requirements/system` | not covered | no structural coverage report | `SP-04` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report | `verification` |
| `MRTM-SYS-017` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-13` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_config_mgr.test_band_outside_2_to_8_is_refused`<br>`test_config_mgr.test_valid_record_loads_the_2_to_8_degree_band`<br>`test_limit_evaluator.test_band_edges_two_and_eight_degrees_are_inside` | `verification` |
| `MRTM-SYS-018` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`SP-01-H`<br>`test_alarm_mgr.test_end_returns_to_quiet_from_sounding_and_silenced`<br>`test_limit_evaluator.test_hysteresis_knob_is_zero`<br>`test_limit_evaluator.test_nth_consecutive_in_sample_ends_excursion`<br>`test_limit_evaluator.test_out_sample_restarts_the_in_run` | `verification` |
| `MRTM-SYS-019` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`SP-01-H`<br>`test_alarm_mgr.test_re_sounds_15_minutes_after_the_ack` | `verification` |
| `MRTM-SYS-020` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-12` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_rtc_clock.test_now_is_the_rtc_copy_refreshed_each_second` | `verification` |
| `MRTM-SYS-021` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-07` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_history_ring.test_both_copies_corrupt_reports_err_crc_and_logs_it`<br>`test_history_ring.test_corrupt_copy_a_is_read_from_copy_b`<br>`test_mrtm_common.test_crc_check_values`<br>`test_usb_export.test_unreadable_record_is_a_corrupt_line` | `verification` |
| `MRTM-SYS-022` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-07` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_display_mgr.test_calibration_due_and_log_capacity_messages`<br>`test_history_ring.test_capacity_warning_once_at_9000` | `verification` |
| `MRTM-SYS-023` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-04` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`test_event_log.test_time_stamp_is_the_utc_second_of_the_post`<br>`test_power_mon.test_mains_loss_and_restore_are_logged_from_the_edge` | `verification` |
| `MRTM-SYS-024` | `system` | `03-requirements/system` | covered | no structural coverage report | `SP-01` — blocked — needs the target bench (ESP32-S3 board + instruments); not available in this run (A-30, A-36) — no problem report<br>`SP-01-H`<br>`test_alarm_mgr.test_early_alarm_clears_back_to_quiet`<br>`test_alarm_mgr.test_early_alarm_is_red_1_hz_without_buzzer_then_escalates`<br>`test_limit_evaluator.test_back_in_band_clears_the_early_alarm`<br>`test_limit_evaluator.test_early_alarm_budget_fits_5_s`<br>`test_limit_evaluator.test_first_out_sample_raises_the_early_alarm` | `verification` |
| `MRTM-USI-001` | `usb-item` | `03-requirements/L3-software-items/usb-item` | covered | no structural coverage report | `test_usb_export.test_history_csv_is_marked_read_only` | `verification` |
| `MRTM-USI-002` | `usb-item` | `03-requirements/L3-software-items/usb-item` | covered | no structural coverage report | `test_usb_export.test_every_write_is_refused` | `verification` |
| `MRTM-UXP-001` | `usb-export` | `03-requirements/L4-software-units/usb-export` | covered | no structural coverage report | `test_usb_export.test_history_csv_is_marked_read_only` | `verification` |
| `MRTM-UXP-002` | `usb-export` | `03-requirements/L4-software-units/usb-export` | covered | no structural coverage report | `test_usb_export.test_every_write_is_refused` | `verification` |
| `MRTM-WDK-001` | `wdt-kicker` | `03-requirements/L4-software-units/wdt-kicker` | covered | no structural coverage report | `test_wdt_kicker.test_pulses_stop_within_2_s_of_a_missed_alarm_cycle` | `verification` |

**Index**

- [Uncovered structures](#uncovered-structures)

## Uncovered structures

Resolution file: none declared.

- `10-src/firmware/components/alarm_mgr/src/alarm_mgr.c:53` — unresolved
- `10-src/firmware/components/alarm_mgr/src/alarm_mgr.c:55` — unresolved
- `10-src/firmware/components/display_mgr/src/display_mgr.cpp:194` — unresolved
- `10-src/firmware/components/mrtm_app/src/mrtm_app.c:32` — unresolved
- `10-src/firmware/components/mrtm_app/src/mrtm_app.c:80` — unresolved
- `10-src/firmware/components/mrtm_app/src/mrtm_app.c:81` — unresolved
- `10-src/firmware/components/mrtm_app/src/mrtm_app.c:82` — unresolved
- `10-src/firmware/components/mrtm_app/src/mrtm_app.c:89` — unresolved
- `10-src/firmware/components/mrtm_app/src/mrtm_app.c:90` — unresolved
- `10-src/firmware/components/mrtm_app/src/mrtm_app.c:91` — unresolved
- `10-src/firmware/components/mrtm_app/src/mrtm_app.c:92` — unresolved
- `10-src/firmware/components/mrtm_app/src/mrtm_app.c:96` — unresolved
- `10-src/firmware/components/mrtm_app/src/mrtm_app.c:97` — unresolved
- `10-src/firmware/components/mrtm_app/src/mrtm_app.c:98` — unresolved
- `10-src/firmware/components/rtc_clock/src/rtc_clock.c:41` — unresolved
- `10-src/firmware/components/rtc_clock/src/rtc_clock.c:42` — unresolved
- `10-src/firmware/components/rtc_clock/src/rtc_clock.c:43` — unresolved
