---
id: "MRTM-SYS-013"
type: "system"
status: "draft"
priority: "medium"
author: "Masood (drafted by Claude, DOGFOOD-1)"
created: "2026-09-27"
modified: ""
tags: []
uplinks: ["MRTM-STK-007"]
safetyClass: "C"
derived: false
---

# Probe fault message

## Description

The monitor shall show the probe fault message on the display within 5 s of the probe fault declaration.

## Rationale

The technician must see which part failed.

## Verification

Test: disconnect the probe and time the message.
